# 第4章 接地与等电位联结规范：GB 50057与GB 50343

小王隔壁的奶茶店上个月遭了殃。一场雷暴过后，店里两台封口机、一台制冰机和收银系统全烧了，损失两万多。隔壁店老板苦着脸说："我这楼没装避雷针，也没有浪涌保护器，一个雷全完了。"小王听了心里一紧——他自己的店也没装这些东西啊！更让他后怕的是，隔壁店老板还说了一句："幸亏当时没人在碰机器，不然可能连人都给电了。"

小王赶紧找老张问接地和防雷的事。老张说："你知道接地线的作用是什么吗？"小王说："把漏电导走呗。"老张摇头："说得不完整。接地线的真正作用是——在设备漏电时，把设备外壳的电压限制在安全范围内，同时提供足够大的故障电流让保护装置（断路器或漏保）迅速跳闸。要做到这两点，接地电阻必须足够低。"小王追问道："多少算够低？"老张竖起四根手指："4欧姆。这个数字你一定要记住，而且要知道它是怎么来的。"

## 4.1 等电位联结：让所有金属"站在同一高度"

等电位联结（Equipotential Bonding，通俗地说就是把建筑物内所有可导电的金属部分用导线连在一起，使它们处于相同的电位——类比把不同高度的水池用管道连通，水面最终会齐平）是电气安全的基础措施之一。

为什么要做等电位联结？因为触电的本质是人体两端（比如手和脚）之间存在电位差（电压）。如果人同时接触两个电位不同的金属物体，电流就会流过人体。把建筑物内所有金属部分（水管、暖气管、燃气管、建筑钢筋、电气设备外壳等）用导线连接在一起，它们的电位就基本相等了，人同时接触任何两个金属体都不会有危险的电位差。

等电位联结分两种。总等电位联结（MEB）：在建筑物进线处（通常在配电箱附近）设置总等电位联结端子箱，将进线PE母排、建筑物金属结构（钢筋）、金属管道（水管、暖气管、燃气管）、通信线缆屏蔽层等全部连接到一起。这是整栋建筑的"安全底线"。局部等电位联结（LEB）：在浴室、游泳池等特别危险的潮湿场所，将该区域内的所有金属部件（金属浴缸、花洒管、金属地漏、暖气片等）用导线互相连接。因为潮湿环境中人体电阻大幅下降（从干燥时的1000Ω以上降到只有几百Ω），即使很小的电位差也可能产生致命的电流。

## 4.2 接地电阻≤4Ω的物理推导

"4Ω"这个数字出现在多部规范中，它不是拍脑袋定的，而是经过安全计算得出的。推导过程如下：

人体安全电流阈值是30mA——超过30mA的电流流过人体可能导致心室颤动（心脏不正常抖动，无法泵血），几分钟内就会致命。这个30mA也是漏电保护器（RCD）的动作电流值。

人体电阻在干燥条件下约为1000Ω到2000Ω，在潮湿条件下可能降到500Ω甚至更低。取1000Ω作为计算基准。

根据欧姆定律：安全电压=安全电流×人体电阻=30mA×1000Ω=30V。也就是说，人接触的设备外壳对地电压不应超过30V（严格来说是50V交流有效值，但在考虑裕量后取30V更保守）。

在220V供电系统中，当设备发生漏电（相线碰壳）时，故障电流通过接地线流入大地，再通过变压器中性点接地回到电源。如果设备接地电阻为RA，变压器中性点接地电阻为RB（通常也要求≤4Ω），故障电流Id=220/(RA+RB)。设备外壳对地电压Ua=Id×RA=220×RA/(RA+RB)。

要求Ua≤50V（安全电压限值），代入RB=4Ω：220×RA/(RA+4)≤50，解得RA≤1.18Ω。这意味着在TT接地系统中，仅靠设备接地是不够的，必须配合漏电保护器使用。

那4Ω是怎么来的呢？它主要适用于TN系统（设备外壳通过PE线直接连到配电箱的接地母排，故障电流直接走PE线而不走大地）。在TN系统中，设备外壳与大地之间通过PE线的低阻抗连接，接地电阻的要求主要约束的是变压器中性点的接地电阻——要求≤4Ω是为了保证漏电保护器能可靠动作、降低中性点漂移电压。

## 4.3 建筑物防雷等级与防护措施

GB 50057将建筑物防雷分为三类。第一类防雷建筑物：存放爆炸物品的场所（火药库、弹药库、加油站等），防雷要求最高——独立避雷针或避雷带，接地电阻≤10Ω。第二类防雷建筑物：国家级重要建筑（人民大会堂、博物馆等）、预计年雷击次数较多的高层建筑（一般超过60米），防雷要求次之——屋顶设避雷带或避雷网，网格不大于10m×10m。第三类防雷建筑物：一般民用建筑、普通厂房，防雷要求相对宽松——屋顶设避雷带，网格不大于20m×20m。

防雷的核心思路是"引雷入地"——不是阻止雷击，而是给雷电提供一条低阻抗的通道，让电流绕过建筑物和内部设备，安全泄入大地。避雷针（学名"接闪器"）的作用是主动吸引雷电击中自己，然后通过引下线（粗导线或建筑钢筋）把雷电流引入接地装置。如果没有避雷针，雷电可能直接击中建筑物薄弱处（墙角、屋顶设备），造成结构损伤和电气火灾。

## 4.4 浪涌保护器（SPD）的安装要求

浪涌保护器（Surge Protective Device，简称SPD，通俗地说就是"防雷器"或"避雷器"，但它的防护范围不仅是雷击，还包括电网中的各种电压浪涌）是保护电子设备的关键装置。

为什么需要SPD？因为雷击（哪怕是几公里外的雷击）会在电网上感应出数千伏甚至上万伏的瞬态过电压，虽然持续时间只有微秒级别，但足以击穿电子设备的半导体芯片。你店里的收银机、变频器、LED驱动电源，里面全是精密的半导体元件，一次浪涌就可能全部烧毁。

GB 50343要求SPD分级安装。第一级（B级）：安装在建筑物总进线配电箱，承受雷电流的能力最强（标称放电电流≥15kA），将浪涌电压从几千伏限制到两千多伏。第二级（C级）：安装在楼层配电箱或分配电箱，进一步将浪涌电压限制到一千多伏。第三级（D级）：安装在设备前端（如收银机的插座前端），将浪涌电压限制到设备能安全承受的水平（几百伏）。

这就像水龙头前的多级减压阀——主阀先把高压水降到中压，二级阀再降到低压，最后到水龙头出来的就是安全的水流。

## 4.5 常见错误与注意事项

错误一：不接地线或接地线"虚接"（只接了但没接牢）。接地线是设备漏电时的"生命线"，虚接等于没有接地，设备外壳一旦带电，电流无处可去，只能通过人体泄放。

错误二：把接地线接到水管或暖气管上。以前的老做法是把地线缠在水管上认为就接地了，但现在的供水管道很多是PPR塑料管，根本不导电。即便是金属管，万一管路上有人加了绝缘接头，你的接地就失效了。

错误三：防雷只做了避雷针不做SPD。避雷针只保护建筑结构不被雷击，不保护线路上的电子设备。雷击感应过电压可以通过电网传播到几公里外的设备上，必须安装SPD分级防护。

错误四：浴室不做局部等电位联结。浴室是触电高危区域，人在洗澡时全身湿透，人体电阻极低，很小的电位差就可能致命。

## 4.6 本章小结

本章学习了接地与等电位联结的核心规范：等电位联结分为总等电位（MEB，建筑物级）和局部等电位（LEB，浴室等危险场所级），目的是消除金属部件间的电位差。接地电阻≤4Ω的要求来源于人体安全电流（30mA）和人体电阻（1000Ω）的综合推导。建筑物防雷分三类，核心思路是"引雷入地"。SPD浪涌保护器需要分级安装，从总进线到设备前端逐级降压限流，保护电子设备免受瞬态过电压损害。

## 4.7 练习题

**第1题：** 等电位联结的核心目的是什么？请用通俗语言解释"等电位"的物理含义。

**第2题：** 请推导在TN系统中，当设备发生相线碰壳故障时，故障电流的路径和大小（假设PE线电阻为0.1Ω，变压器中性点接地电阻为4Ω，系统电压220V）。

**第3题：** 为什么浴室需要做局部等电位联结而普通卧室不需要？请从人体电阻变化的角度分析。

**第4题：** 一栋普通住宅楼属于第几类防雷建筑物？屋顶避雷带的网格尺寸不应大于多少？SPD应该分几级安装？

**第5题：** 小王隔壁店的设备被雷击烧毁了，他只装了避雷针没装SPD。请解释为什么避雷针不能保护室内电子设备。

**参考答案：**

第1题：等电位联结的核心目的是消除建筑物内各金属部件之间的电位差，从而防止人同时接触两个金属体时因电位差导致触电。"等电位"的通俗含义是"让所有金属物体站在同一个电压高度"——就像把不同水池用管道连通，水面最终会齐平。当所有金属部件电位相等时，人体接触任何两个金属体之间都没有电压差，也就没有电流流过人体。

第2题：在TN系统中，设备外壳通过PE线直接连到配电箱的PE母排，PE母排再通过PEN线或PE线回到变压器中性点。故障电流路径：相线→设备外壳→PE线→配电箱PE母排→变压器中性点。故障回路总电阻=PE线电阻+变压器中性点接地电阻=0.1+4=4.1Ω。故障电流Id=220/4.1≈53.7A。这个电流远大于断路器的额定电流，会使断路器在极短时间内（通常小于0.1秒）跳闸，切断故障回路。这就是TN系统的保护原理——靠大电流快速跳闸。

第3题：干燥环境下人体电阻约1000Ω到2000Ω，即便接触几十伏的电压，流过人体的电流也很小（I=U/R）。但浴室中人体被水淋湿，皮肤表面的角质层被水软化，人体电阻急剧下降到200Ω到500Ω。此时即便是5V到10V的电位差，也可能产生10mA到50mA的电流（I=10/200=50mA），超过30mA的安全阈值。普通卧室环境干燥，人体电阻高，同样的电位差产生的电流远小于危险值，所以不需要做局部等电位联结。

第4题：普通住宅楼一般属于第三类防雷建筑物。屋顶避雷带的网格尺寸不应大于20m×20m。SPD应分级安装：一般为三级——第一级（B级）在总进线配电箱、第二级（C级）在楼层配电箱、第三级（D级）在敏感设备前端。

第5题：避雷针（接闪器）的作用是吸引雷电击中自身，通过引下线将雷电流引入大地，保护的是建筑结构不被直接雷击。但雷击产生的强大电磁脉冲会在附近的电力线路上感应出数千伏的瞬态过电压（浪涌），这个过电压沿着电线传播到室内，击穿电子设备的半导体元件。避雷针对这种"传导性浪涌"无能为力，必须在电路上安装SPD才能将浪涌电压限制到设备能承受的水平。
