# 第8章 读系统图：从总配电箱到末端回路的层级关系

小王拿着图纸找到老张："张师傅，这系统图我看了半天，怎么像一棵倒过来的树？左边一个大箱子，右边分出好多小箱子，小箱子又分出更多细线……"老张笑着说："你看得没错，系统图就是一棵树！总配电箱是树干，分配电箱是树枝，末端回路是树叶。"小王恍然大悟，但新的疑问又来了——"那每个树枝上标的'C65N-16A/1P'是什么意思？为什么有的回路有漏保有的没有？"

老张拍拍他肩膀："别急，系统图是整套图纸的'骨架'，把它读透了，其他图纸就都好理解了。来，我教你怎么系统地读。"

## 8.1 系统图的层级结构：从"水厂"到"水龙头"

继续用水的类比来理解。想象一个小区的供水系统：自来水厂→小区总阀（总表）→各楼栋立管→每户水表→各个水龙头。电气系统图的逻辑完全一样：

**第一级——电源进线**：相当于"自来水厂的出水口"。系统图的最左端（或最上端）标注的是电源来源，通常是市电10kV或380V/220V进线。对于住宅来说，一般是低压380V三相四线或三相五线进线。

**第二级——总配电箱（柜）**：相当于"小区总阀和总表"。总配电箱负责接收电源进线，通过总断路器（或总隔离开关）控制整个建筑的供电。总箱里通常还有电能表、总漏电保护器等器件。

**第三级——分配电箱**：相当于"各楼栋立管"。总配电箱下面会分出若干路到各层的分配电箱（或各户的户内配电箱）。每一路用独立的断路器保护。

**第四级——末端回路**：相当于"每户的各个水龙头"。分配电箱再往下分出各个末端回路——照明回路、普通插座回路、空调专用回路、厨房专用回路、卫生间专用回路等。每个回路有自己独立的断路器和漏电保护器（如果需要的话）。

为什么要画成这种"树状"的层级结构？因为电力系统本身就是这样逐级分配、逐级保护的。就像水管从粗到细逐级分支一样，电流也是从总箱到分箱再到末端逐级分配。这种画法让人一眼看清"谁给谁供电"，同时也能看清每一级的保护器件规格。如果画成平铺的方式（所有回路并列），就无法体现这种层级关系，也不容易发现上下级保护配合的问题。

## 8.2 供电方式：放射式、树干式与混合式

从系统图中可以快速看出供电方式是哪种。所谓供电方式，就是总配电箱给分配电箱（或末端回路）供电的拓扑形式。

**放射式**：从总配电箱直接拉独立线路到每个分配电箱，就像章鱼伸出的触手。优点是可靠性高——一条线路故障不影响其他线路；缺点是用线量大、管线多。住宅建筑中，总箱到各户配电箱通常采用放射式。

**树干式**：从总配电箱引出一条干线，沿途"T接"到各个分配电箱，就像一棵树的主干上分出侧枝。优点是节省线材；缺点是干线故障会影响下游所有分支。工业厂房或大型商业建筑中常见。

**混合式**：放射式和树干式的组合。比如总箱到各层分配电箱用放射式，各层分配电箱到末端回路也用放射式，但层与层之间的应急照明用树干式串联。实际工程中最常用的是混合式。

## 8.3 回路编号规则

系统图中每个回路都有编号。常见的编号方式有两种：

一种是按相序编号：L1、L2、L3表示三相电源的三个相（A相、B相、C相），后面的数字表示回路序号。例如"L1-1"表示A相上的第1个回路。

另一种是按功能编号：W1、W2、W3表示插座回路（W可能取自"位"的含义），L1、L2表示照明回路，K1表示空调回路。这种方式一看编号就知道回路用途，在住宅工程中更常用。

无论哪种编号方式，核心原则是"唯一且可辨识"——同一张图纸内不能出现重复编号，编号方式要能让施工人员和检修人员快速定位。

## 8.4 断路器与漏保的配置标注

系统图中最核心的信息之一就是每个回路的保护器件配置。常见的标注格式举例：

"C65N-16A/1P"——C65N是断路器型号（施耐德C65系列的国产化版本），16A是额定电流，1P表示单极（只断火线，零线直通）。

"C65N-20A/1P+N"——1P+N表示一极带保护加中性线极（零线也经过开关但不带保护），常用于需要同时断开零线的场合。

"Vigi C65-16A/1P+N 30mA"——Vigi表示带漏电保护功能，30mA是漏电动作电流。这就是一个漏电保护断路器（RCBO）。

为什么要标注这么详细？因为断路器是整个配电系统的"安全阀"。就像水管路上每个分支都装了阀门和水压保护器一样，每个电气回路都必须有匹配的断路器保护。断路器的额定电流必须小于导线的安全载流量——2.5平方毫米的铜线通常配16A断路器，4平方毫米配20-25A断路器。如果断路器选大了（比如2.5平方毫米的线配了32A断路器），线路过载时断路器不跳闸，导线会过热甚至起火。

漏保（漏电保护器）配置也有讲究：规范要求插座回路、卫生间回路、厨房回路必须装漏保（动作电流30mA），而照明回路一般不要求装漏保。这是因为人体接触插座设备的概率远高于接触灯具，触电风险更大。

## 8.5 导线规格与管径标注

系统图上每条线路旁都会标注导线规格和管径。例如：

"BV-3×2.5-PC20-FC"的含义是：铜芯聚氯乙烯绝缘导线3根（火、零、地），每根2.5平方毫米，穿直径20mm的PVC管，地板暗敷设（FC = Floor Concealed）。

"BV-3×4-PC25-WC"的含义是：3根4平方毫米导线，穿25mm的PVC管，墙内暗敷（WC = Wall Concealed）。

"BV-5×6-SC32-CC"的含义是：5根6平方毫米导线（三相五线），穿32mm的焊接钢管，顶板暗敷（CC = Ceiling Concealed）。

敷设方式的字母代号也很重要：WC（墙暗敷）、FC（地暗敷）、CC（顶板暗敷）、CE（顶板明敷）、WE（墙明敷）。这些代号直接影响施工方式和工程量计算。

## 8.6 系统图与平面图的对应关系

系统图和平面图是"一表一里"的关系：系统图告诉你"有什么回路、用什么保护"，平面图告诉你"这些回路的线管走哪里、设备装在哪"。两张图必须完全对应——系统图中画了N1、N2、N3三个插座回路，平面图中就必须能找到这三个回路的所有插座和线管走向；反过来，平面图中出现的每一个回路编号，在系统图中都必须有对应的保护器件配置。

读图时，建议把系统图和平面图对照着看：先在系统图中理清回路划分和保护配置，再到平面图中追踪每个回路的实际走向。如果两张图对不上，那就是设计问题或图纸版本不一致，必须找设计单位澄清。

## 8.7 如何从系统图快速了解配电架构

熟练的电气工程师拿到系统图后，能在几分钟内提取出关键信息。方法是按以下顺序"扫读"：

第一步，看电源进线——几相几线制？三相五线（TN-S系统）还是三相四线（TN-C系统）？进线电缆规格多大？

第二步，看总箱——总断路器额定电流多大？有没有总漏保？有没有电能表？有没有浪涌保护器（SPD）？

第三步，看分配——总箱分出几路？分别到哪些分配电箱？各路断路器规格多大？

第四步，看末端——每个分配电箱分出哪些回路？每个回路的断路器规格、漏保配置、导线规格和管径是什么？

四步扫完，整个配电架构就了然于胸了。这个过程就像看一棵树：先看树根（电源），再看树干（总箱），然后看树枝（分配），最后看树叶（末端回路）。

## 8.8 常见错误与注意事项

**错误一：只看回路不看保护配合。** 有的新手只看"有几个回路"，却不检查上下级断路器的配合。比如总断路器63A、分断路器也是63A，这样分回路短路时总开关和分开关可能同时跳闸，甚至总开关先跳——这叫"越级跳闸"，是不合格的设计。正确的做法是上级断路器的额定电流至少比下级大一到两个规格等级。

**错误二：忽视漏保配置要求。** 规范要求装漏保的回路（插座、卫生间、厨房）必须装，漏电动作电流30mA、动作时间0.1秒以内。有的图纸漏画了漏保，施工时如果也漏装，验收时一定不合格。

**错误三：线径与断路器不匹配。** 例如断路器选了20A但导线只有2.5平方毫米（安全载流量约16-20A），保护余量不足。线径和保护器件必须配套选择。

## 本章小结

系统图是配电系统的"骨架图"，按层级结构展示从电源进线到末端回路的完整配电路径。供电方式分为放射式、树干式和混合式三种。回路编号、保护器件配置、导线规格和管径是系统图的核心信息。读系统图应按"电源→总箱→分配→末端"的顺序扫读，并与平面图交叉验证。

## 练习题

1. 请画出住宅配电系统的层级结构示意图（从电源进线到末端回路），并用水的类比解释每一级的作用。

2. 系统图中标注"C65N-20A/1P+N Vigi 30mA BV-3×4 PC25 WC"，请逐项解释含义。

3. 放射式供电和树干式供电各有什么优缺点？住宅建筑通常采用哪种方式？为什么？

4. 为什么插座回路必须装漏保，而照明回路一般不要求装？请从安全角度解释原因。

5. 在系统图中发现总断路器为63A，某分回路断路器也为63A，这存在什么问题？应如何修正？

**参考答案**

1. 电源进线（水厂出水口）→总配电箱/总断路器（总阀和总表，控制全局通断和计量）→分配电箱/分断路器（楼栋立管，向各区域分配电力）→末端回路/末端断路器（各水龙头，给具体用电设备供电并提供末端保护）。

2. C65N：施耐德C65系列微型断路器；20A：额定电流20安培；1P+N：一极保护火线，中性线也经过开关；Vigi：带漏电保护；30mA：漏电动作电流30毫安；BV-3×4：3根4平方毫米铜芯聚氯乙烯绝缘导线；PC25：穿直径25mm的PVC管；WC：墙内暗敷设。

3. 放射式：可靠性高（一路故障不影响其他路），但用线量大、管线多；树干式：节省线材，但干线故障影响全部分支。住宅建筑总箱到各户配电箱通常采用放射式，因为住宅对供电可靠性要求较高，且各户用电量差异不大，适合独立供电。

4. 插座回路连接各种可移动电器（电吹风、电热水壶等），人体接触概率高，漏电风险大；照明回路的灯具通常安装在高处，人体不易触及，漏电风险相对较低。因此规范要求插座回路装30mA漏保以保障人身安全。

5. 存在"越级跳闸"风险——分回路短路时，总断路器和分断路器额定电流相同，总断路器可能先于分断路器动作，导致整栋建筑断电。修正方法：分回路断路器降低一到两个规格（如改为40A或50A），或总断路器提高一个规格（如改为80A），确保上下级额定电流有合理的级差。
