# 第11章 电气计算入门：负荷计算、线径选择、电压降校验

"小王，你来算算你这奶茶店总共需要多大的用电量？进线电缆要用多粗的？"师傅突然抛来一个问题。小王挠挠头："这个……所有设备的功率加起来不就行了？制冰机2000瓦，开水机3000瓦，冰箱500瓦，空调2000瓦，灯500瓦，总共8000瓦？"

师傅摇摇头："你把所有设备同时满功率运行，当然加起来是8000瓦。但你的制冰机不会24小时满负荷制冰吧？空调也不会一直开最大档吧？如果你按8000瓦选进线电缆，那选粗了浪费钱；但如果你随便拍脑袋选个小电缆，夏天高峰期可能跳闸甚至烧线。电气计算不是拍脑袋，是有方法的。"

## 11.1 负荷计算：到底需要多少电

**负荷计算**（也叫"计算负荷"或"用电负荷计算"）是电气设计的第一步，目的是确定一个建筑或一个回路实际需要的最大功率。为什么不能简单地把所有设备额定功率加起来？因为所有设备不会同时以最大功率运行。

用水来类比：你家有厨房水龙头、卫生间水龙头、阳台水龙头、淋浴花洒，如果全部同时开到最大，总流量当然很大。但实际生活中，你洗菜的时候不会同时洗澡、浇花、洗衣服。供水设计不需要按"全部同时最大"来选管径，而是按"合理的最大同时用水量"来设计。电气计算也是同理。

负荷计算最常用的方法有两种：

**需要系数法**：这是工程中最标准的方法。公式为：Pjs = Kx × Pe。其中Pe是所有设备额定功率之和（设备安装容量），Kx是**需要系数**（也叫同时系数、利用系数），Pjs是**计算负荷**（实际需要的最大功率）。

需要系数Kx是一个小于1的数，反映了"所有设备同时满负荷运行的概率"。不同类型的用电设备，Kx值不同。例如：住宅照明Kx约0.6-0.8（灯不会全部同时开到最亮），住宅插座Kx约0.4-0.6（插座上的设备不会同时满功率使用），住宅空调Kx约0.7-0.8（夏天可能全开但不会一直满负荷）。这些系数值在各类设计手册和规范中有参考表可查。

**单位面积法**：这是一种快速估算方法，适用于方案阶段或初步估算。公式为：Pjs = S × p，其中S是建筑面积（平方米），p是单位面积功率指标（瓦/平方米）。例如住宅通常取60-80W/㎡，办公楼取80-120W/㎡，商业店铺取100-150W/㎡。小王的奶茶店面积30㎡，按120W/㎡估算，计算负荷约3600W。

两种方法可以交叉验证：用需要系数法精确计算，用单位面积法快速校验，结果差异太大就说明某一环节算错了。

## 11.2 线径选择三步法

确定了计算负荷后，下一步就是选择导线截面积（线径）。线径选择不是"越粗越好"（粗线贵且穿管困难），也不是"越细越省"（细线载流量不够会过热），而是要满足三个条件，按以下三步依次校验：

**第一步：按载流量初选。** 根据计算电流选择导线截面积。计算电流公式为：Ijs = Pjs / (U × cosφ)。其中Pjs是计算功率（瓦），U是电压（单相220V或三相380V），cosφ是功率因数（一般取0.8-0.9）。算出计算电流后，查导线的载流量表，选择载流量大于计算电流的最小截面积。

例如：小王奶茶店的计算负荷为5000W（单相220V），功率因数取0.85，则Ijs = 5000 / (220 × 0.85) ≈ 26.7A。查表得知4平方毫米铜线（BV线，穿管敷设）的载流量约为30-34A，大于26.7A，初步选择4平方毫米。

**第二步：按电压降校验。** 导线有电阻，电流通过时会产生电压降。如果线路太长、导线太细，末端电压就会偏低，设备可能无法正常工作（灯变暗、电机启动困难）。电压降的计算公式为：ΔU% = (P × L) / (C × S × U²) × 100%，简化公式为ΔU% = (P × L) / (C × S)，其中P是负荷功率（kW），L是线路长度（m），S是导线截面积（mm²），C是系数（铜线单相C=12.8，铜线三相C=44.5）。

规范要求的允许电压降：照明线路≤3%（从配电箱到最远灯具），动力线路≤5%（从变压器到最远设备）。如果算出来的电压降超标，就需要加大导线截面积。

**第三步：按机械强度复核。** 导线截面积不能低于规范规定的最小值。对于室内布线，铜芯导线的最小截面积一般为：照明回路1.5mm²，插座回路2.5mm²。这是为了保证导线有足够的机械强度，不会因为太细而容易折断或接触不良。

三步走完，最终选择的截面积是三步中要求最大的那个值。通常住宅工程中载流量是控制因素，长距离供电工程中电压降可能是控制因素。

## 11.3 短路电流估算与断路器分断能力

**短路电流**是指线路发生短路（火线与零线直接接触，电阻接近零）时流过的极大电流。短路电流虽然持续时间很短（断路器在毫秒级别内跳闸切断），但其数值可能是正常电流的几十倍甚至上百倍。

为什么要关心短路电流？因为断路器有一个参数叫**分断能力**（也叫短路分断能力，单位kA），表示它能安全切断多大的短路电流。如果线路的短路电流超过了断路器的分断能力，断路器可能无法可靠切断故障——电弧灭不了，甚至断路器本身会烧毁爆炸。

对于住宅和小型商业建筑，末端短路电流一般在2-6kA左右。常用的微型断路器（MCB）分断能力有4.5kA、6kA、10kA三档。一般住宅选6kA就足够了，但需要校验：如果变压器容量很大、线路很短（阻抗小），末端短路电流可能很大，需要选更高分断能力的断路器。

短路电流的粗略估算公式：Ik = U / Z，其中U是电源电压，Z是从变压器到短路点的线路总阻抗。阻抗包括变压器阻抗和线路阻抗，线路越长阻抗越大，短路电流越小。

## 11.4 功率因数与无功补偿

**功率因数（cosφ）** 是衡量电能利用效率的指标。通俗地说，它反映了"你从电网拿的电有多少真正做了有用功"。纯电阻负载（电热水器、白炽灯）的功率因数为1——拿来的电全部转化成了热能或光能。而电动机、压缩机等感性负载的功率因数小于1（通常0.7-0.85）——一部分电能以磁场形式在电源和负载之间来回"借还"，这部分不做有用功的功率叫**无功功率**。

功率因数低有什么坏处？就像你用水管浇花，水管里的水（视在功率）只有一部分真正浇到了花上（有功功率），另一部分在管子里来回晃荡（无功功率）。虽然晃荡的水不消耗总量，但它占用了管子的容量——为了送同样多的有效水到花上，你需要更粗的管子。同样，功率因数低意味着为了输送同样的有功功率，需要更大的电流、更粗的导线、更大容量的变压器。

**无功补偿**就是在用电设备旁边安装电容器组，让电容器就地提供感性负载需要的无功功率，减少从电网传输的无功功率。对于小型住宅和商业建筑，通常不需要单独做无功补偿（供电局在变压器侧统一补偿）。但对于大型工业用户，无功补偿是必须做的，否则供电局会因功率因数不达标而罚款。

## 11.5 电气计算书的基本格式

正式的电气设计都需要出具**电气计算书**，作为设计文件的组成部分。计算书的基本格式包括：

（1）项目概况：建筑面积、用途、供电方式。

（2）负荷计算表：列出所有用电设备的名称、数量、单台功率、总安装功率、需要系数、计算功率，汇总得出总计算负荷。

（3）电流计算：根据总计算负荷和功率因数，计算总计算电流。

（4）导线选择：按载流量初选、电压降校验、机械强度复核三步，确定各回路和进线的导线截面积。

（5）断路器选择：根据各回路计算电流选择断路器额定电流，根据短路电流校验分断能力。

（6）电压降校验：计算最长回路的电压降，确认在允许范围内。

计算书是设计质量的体现，也是审图和验收时的核查依据。

## 11.6 常见错误与注意事项

**错误一：把所有设备功率直接相加作为计算负荷。** 这是最常见的外行做法。必须乘以需要系数，否则计算负荷偏大，导致选用的导线和断路器规格偏大，浪费投资。

**错误二：只做载流量校验，不做电压降校验。** 对于短距离回路（30米以内），载流量通常是控制因素。但对于长距离回路（如从总箱到远处分配电箱），电压降可能超标而载流量合格——此时必须加大线径。

**错误三：忽视功率因数。** 在电流计算公式Ijs = Pjs / (U × cosφ)中，如果忘了除以功率因数（即cosφ取1），算出的电流偏小，选的导线可能不够粗。

**错误四：断路器分断能力不校验。** 在变压器近端或大容量变压器供电的场合，短路电流可能很大，如果用4.5kA分断能力的断路器可能不够用。

## 本章小结

负荷计算是电气设计的基础，核心方法是"需要系数法"：计算负荷 = 需要系数 × 安装容量。线径选择须经过"载流量初选→电压降校验→机械强度复核"三步。电压降允许值照明≤3%、动力≤5%。短路电流用于校验断路器的分断能力。功率因数反映电能利用效率，无功补偿可以提高功率因数。

## 练习题

1. 某住宅所有用电设备的总安装功率为12kW，需要系数取0.6，功率因数取0.85，请计算计算负荷和计算电流（单相220V）。

2. 某插座回路计算电流为18A，线路长度25米，采用铜芯BV线穿管敷设。请按载流量初选导线截面积，并校验电压降是否在允许范围内（已知4mm²铜线载流量约30A，单相铜线电压降系数C=12.8）。

3. 为什么长距离供电线路中，电压降可能成为线径选择的控制因素？

4. 功率因数为0.7和0.95的两个负载，在消耗相同有功功率的情况下，哪个从电网取的电流更大？为什么？

5. 小王奶茶店有一台3kW的制冰机（单相220V），线路长15米，功率因数0.85。请为其选择导线截面积和断路器规格。

**参考答案**

1. 计算负荷 Pjs = Kx × Pe = 0.6 × 12 = 7.2kW = 7200W。计算电流 Ijs = Pjs / (U × cosφ) = 7200 / (220 × 0.85) ≈ 38.5A。

2. 按载流量初选：计算电流18A，4mm²铜线载流量约30A > 18A，初选4mm²。电压降校验：ΔU% = (P × L) / (C × S) = (18A × 220V × 25m) / (12.8 × 4 × 220²) × 100%，简化计算：ΔU = I × R = 18 × (0.0175 × 25 / 4) × 2（来回两根线）≈ 18 × 0.219 ≈ 3.94V，ΔU% = 3.94 / 220 ≈ 1.8% < 5%，合格。最终选择4mm²铜线。

3. 因为电压降与线路长度成正比。长距离线路的总电阻大，即使导线截面积满足载流量要求，线路上的电压损失也可能超过允许值。此时必须加大截面积来降低电阻，以满足电压降要求。

4. 功率因数0.7的负载取的电流更大。因为Ijs = Pjs / (U × cosφ)，有功功率Pjs相同时，功率因数越小，需要的视在电流越大。就像同样要浇10升水到花上，功率因数低意味着水管里流过的总水量更多（有一部分来回晃荡），所以需要更粗的水管。

5. 计算电流 Ijs = 3000 / (220 × 0.85) ≈ 16A。按载流量：2.5mm²铜线载流量约20-24A > 16A，初选2.5mm²。电压降：ΔU ≈ 16 × (0.0175 × 15 / 2.5) × 2 ≈ 16 × 0.21 ≈ 3.36V，ΔU% ≈ 1.5% < 5%，合格。断路器选择：额定电流应大于计算电流且小于导线载流量，选20A（C20）单极断路器。因是插座回路，需配30mA漏保。最终方案：BV-3×2.5，C20漏保。
